---
title: IEC 61850 变量名称
index: 1
---

## 一、保护功能（Protection）

### 1.1 电流保护

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| PHLPTOC | 三相非方向性过流保护，低段 | 3I> | 51P-1 |
| PHHPTOC | 三相非方向性过流保护，高段 | 3I>> | 51P-2 |
| PHIPTOC | 三相非方向性过流保护，瞬时段 | 3I>>> | 50P/51P |
| DPHLPDOC | 三相方向性过流保护，低段 | 3I> -> | -- |
| DPHHPDOC | 三相方向性过流保护，高段 | 3I>> -> | -- |
| PHPVOC | 三相电压相关过流保护 | -- | -- |
| NSPTOC | 负序过流保护 | I2> | 46 |
| PDNSPTOC | 相不连续（断相）保护 | I2/I1> | 46PD |
| T1PTTR | 三相热过载保护（单时间常数，馈线/电缆/配变） | 3Ith>F | 49F |
| T2PTTR | 三相热过载保护（双时间常数，变压器） | 3Ith>T/G/C | 49T/G/C |

### 1.2 接地故障保护

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| EFLPTOC | 非方向性接地故障保护，低段 | Io> | 51N-1 |
| EFHPTOC | 非方向性接地故障保护，高段 | Io>> | 51N-2 |
| EFIPTOC | 非方向性接地故障保护，瞬时段 | Io>>> | 50N/51N |
| DEFLPDEF | 方向性接地故障保护，低段 | Io> -> | 67N-1 |
| DEFHPDEF | 方向性接地故障保护，高段 | Io>> -> | 67N-2 |
| EFPADM | 导纳型接地故障保护 | Yo> -> | 21YN |
| WPWDE | 有功功率型（瓦特型）接地故障保护 | Po> -> | 32N |
| INTRPTEF | 瞬变/间歇性接地故障保护 | Io> -> IEF | 67NIEF |
| HAEFPTOC | 谐波型接地故障保护 | Io>HA | 51NHA |
| MFADPSDE | 多频导纳型接地故障保护 | Io> ->Y | 67YN |

### 1.3 电压保护

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| PHPTOV | 三相过电压保护 | 3U> | 59 |
| PHPTUV | 三相欠电压保护 | 3U< | 27 |
| ROVPTOV | 剩余（零序）过电压保护 | Uo> | 59G |
| NSPTOV | 负序过电压保护 | U2> | 47O- |
| PSPTUV | 正序欠电压保护 | U1< | 47U+ |

### 1.4 频率保护

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| FRPFRQ | 频率保护（过频/欠频/频率变化率） | f>/f<,df/dt | 81 |
| OEPVPH | 过激磁保护 | U/f> | 24 |

### 1.5 其他保护

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| ARCSARC | 电弧光保护 | ARC | 50L/50NL |
| DOPPDPR | 反功率/方向性过功率保护 | P>/Q> | 32R/32O |
| DQPTUV | 方向性无功功率欠电压保护 | Q> ->,3U< | 32Q,27 |
| LVRTPTUV | 低电压穿越（LVRT）保护 | U<RT | 27RT |
| VVSPPAM | 电压矢量偏移保护 | VS | 78V |
| UEXPDIS | 三相欠激磁保护 | X< | 40 |
| UZPDIS | 三相欠阻抗保护 | Z<G | 21G |
| OOSRPSB | 失步保护 | OOS | 78 |

---

## 二、保护相关功能（Protection Related）

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| INRPHAR | 三相涌流检测器（励磁涌流闭锁） | -- | -- |
| CCBRBRF | 断路器失灵保护 | 3I>/Io>BF | 51BF/51NBF |
| TRPPTRC | 主跳闸（跳闸矩阵/锁定） | Master Trip | 94/86 |

---

## 三、监视功能（Supervision）

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| TCSSCBR | 跳闸回路监视 | TCS | -- |
| CCSPVC | 电流回路监视 | MCS 3I | MCS 3I |
| SEQSPVC | 熔断器失效（电压回路）监视 | FUSEF | -- |
| SSCBR | 断路器状态监视 | CBCM | CBCM |

---

## 四、控制功能（Control）

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| CBXCBR | 断路器控制 | I<->O CB | -- |
| DCXSWI | 隔离开关控制 | I<->O DCC | -- |
| ESXSWI | 接地刀闸控制 | I<->O ESC | -- |
| DCSXSWI | 隔离开关位置指示 | I<->O DC | -- |
| ESSXSWI | 接地刀闸位置指示 | I<->O ES | -- |
| DARREC | 自动重合闸 | O -> I | 79 |
| SECRSYN | 同期/合闸检测 | SYNC | 25 |
| TPOSYLTC | 分接头位置指示 | TPOSM | 84M |
| OLATCC | 带电压调节的分接头控制 | COLTC | 90V |
| ESMGAPC | 紧急启动 | ESTART | -- |

---

## 五、电能质量（Power Quality）

| IEC 61850 名称 | 中文功能描述 | IEC 60617 | ANSI |
|---|---|---|---|
| CMHAI | 电流总需求畸变率 | PQM3I | PQM3I |
| VMHAI | 电压总谐波畸变率 | PQM3U | PQM3V |
| PHQVVR | 电压变动 | PQMU | PQMV |
| VSQVUB | 电压不平衡 | PQUUB | PQVUB |

---

[提示] 以上列表涵盖了REX615（615系列）中主要的保护、控制、监视和电能质量相关的IEC 61850逻辑节点。每个逻辑节点名称后的数字后缀（如PHLPTOC1、PHLPTOC2）表示该功能的不同实例编号，具体可用实例数取决于REX615的配置型号（APP1/APP3/APP5等）。

完整的IEC 61850数据对象及属性列表可参考已上传的 REX615_IEC61850_List.htm 文件 [2]。
